Time,PACU_VAV_BOT:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Heat Cap [W],PACU_VAV_BOT:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Heat Cap [W],PACU_VAV_BOT:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Heat Cap [W],PACU_VAV_MID:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Heat Cap [W],PACU_VAV_MID:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Heat Cap [W],PACU_VAV_TOP:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Heat Cap [W],PACU_VAV_TOP:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Tot Cool Cap [W]
00:10:00,8.236324E-01,3.227773E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,9.566332E-01,9.230221E+03,2.603387E+04,9.142890E-01,3.583052E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.946943E+03,2.241438E+04,1.210358E+00,4.247446E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.946943E+03,2.241438E+04
00:20:00,8.236324E-01,3.227773E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,9.615242E-01,9.174996E+03,2.606118E+04,9.279847E-01,3.636724E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.859213E+03,2.232375E+04,1.227819E+00,4.239126E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.859213E+03,2.232375E+04
00:30:00,8.243801E-01,3.230703E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,9.658778E-01,9.113658E+03,2.607290E+04,9.399359E-01,3.683560E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.771484E+03,2.223313E+04,1.244322E+00,4.231349E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.771484E+03,2.223313E+04
00:40:00,8.261847E-01,3.237775E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,9.698023E-01,9.047390E+03,2.607215E+04,9.504354E-01,3.724708E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.683755E+03,2.214252E+04,1.259508E+00,4.224265E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.683755E+03,2.214252E+04
00:50:00,8.293633E-01,3.250232E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,9.733993E-01,8.977265E+03,2.606174E+04,9.597838E-01,3.761343E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.596026E+03,2.205189E+04,1.273635E+00,4.217736E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.596026E+03,2.205189E+04
01:00:00,8.322824E-01,3.261672E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,9.767352E-01,8.903993E+03,2.604359E+04,9.681708E-01,3.794212E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.508296E+03,2.196127E+04,1.286926E+00,4.211645E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.508296E+03,2.196127E+04
01:10:00,8.349431E-01,3.272099E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,9.812470E-01,8.875445E+03,2.609191E+04,9.757651E-01,3.823973E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.449810E+03,2.190085E+04,1.299589E+00,4.205886E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.449810E+03,2.190085E+04
01:20:00,8.387151E-01,3.286881E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,9.856026E-01,8.844854E+03,2.613542E+04,9.826818E-01,3.851079E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.391324E+03,2.184043E+04,1.311767E+00,4.200387E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.391324E+03,2.184043E+04
01:30:00,8.427382E-01,3.302648E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,9.898115E-01,8.812339E+03,2.617443E+04,9.890180E-01,3.875911E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.332838E+03,2.178001E+04,1.323429E+00,4.195157E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.332838E+03,2.178001E+04
01:40:00,8.474089E-01,3.320952E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,9.938972E-01,8.778137E+03,2.620957E+04,9.948529E-01,3.898777E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.274352E+03,2.171960E+04,1.334582E+00,4.190187E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.274352E+03,2.171960E+04
01:50:00,8.525186E-01,3.340976E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,9.978793E-01,8.742448E+03,2.624139E+04,1.000242E+00,3.919895E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.215866E+03,2.165919E+04,1.345268E+00,4.185453E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.215866E+03,2.165919E+04
02:00:00,8.573500E-01,3.359910E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.001788E+00,8.705552E+03,2.627069E+04,1.005233E+00,3.939456E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.157380E+03,2.159878E+04,1.355531E+00,4.180933E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.157380E+03,2.159878E+04
02:10:00,8.619383E-01,3.377892E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.005632E+00,8.685401E+03,2.631617E+04,1.009897E+00,3.957736E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.113515E+03,2.155346E+04,1.365400E+00,4.176610E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.113515E+03,2.155346E+04
02:20:00,8.663123E-01,3.395033E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.009419E+00,8.664347E+03,2.635973E+04,1.014340E+00,3.975145E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.069650E+03,2.150815E+04,1.374915E+00,4.172462E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.069650E+03,2.150815E+04
02:30:00,8.704824E-01,3.411376E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.013155E+00,8.642463E+03,2.640156E+04,1.018654E+00,3.992051E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.268427E-01,7.053170E+03,2.154649E+04,1.384110E+00,4.177566E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,7.025786E+03,2.146283E+04
02:40:00,8.744445E-01,3.426903E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.016848E+00,8.619811E+03,2.644187E+04,1.022929E+00,4.008804E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.310175E-01,7.044525E+03,2.160957E+04,1.393014E+00,4.183283E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,6.981921E+03,2.141753E+04
02:50:00,8.782250E-01,3.441719E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.020503E+00,8.596443E+03,2.648077E+04,1.027233E+00,4.025673E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.351017E-01,7.034671E+03,2.166984E+04,1.401647E+00,4.189552E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,6.938057E+03,2.137222E+04
03:00:00,8.818466E-01,3.455912E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.024124E+00,8.572400E+03,2.651837E+04,1.031596E+00,4.042773E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.391024E-01,7.023683E+03,2.172748E+04,1.410020E+00,4.196340E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,6.894192E+03,2.132690E+04
03:10:00,8.853216E-01,3.469530E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.027714E+00,8.547716E+03,2.655480E+04,1.036030E+00,4.060147E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.430257E-01,7.011625E+03,2.178269E+04,1.418151E+00,4.203615E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,6.850327E+03,2.128160E+04
03:20:00,8.886780E-01,3.482683E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.031275E+00,8.522416E+03,2.659008E+04,1.040500E+00,4.077667E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.468762E-01,6.998549E+03,2.183559E+04,1.426041E+00,4.211351E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,6.806463E+03,2.123628E+04
03:30:00,8.919467E-01,3.495493E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.034811E+00,8.496520E+03,2.662431E+04,1.044983E+00,4.095233E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.506580E-01,6.984497E+03,2.188630E+04,1.433691E+00,4.209226E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,6.762598E+03,2.119097E+04
03:40:00,8.951982E-01,3.508236E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.038321E+00,8.470044E+03,2.665751E+04,1.049449E+00,4.112738E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.543739E-01,6.969506E+03,2.193491E+04,1.441102E+00,4.207143E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,6.718734E+03,2.114567E+04
03:50:00,8.984408E-01,3.520943E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.041807E+00,8.442999E+03,2.668970E+04,1.053891E+00,4.130146E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.580266E-01,6.953606E+03,2.198148E+04,1.448280E+00,4.205125E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,6.674869E+03,2.110035E+04
04:00:00,9.016876E-01,3.533667E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.045271E+00,8.415397E+03,2.672092E+04,1.058301E+00,4.147427E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.616181E-01,6.936824E+03,2.202609E+04,1.455237E+00,4.203170E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,6.631004E+03,2.105504E+04
04:10:00,9.049555E-01,3.546474E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.048711E+00,8.405862E+03,2.677041E+04,1.062665E+00,4.164530E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.651502E-01,6.934544E+03,2.208465E+04,1.461973E+00,4.201277E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,6.601761E+03,2.102483E+04
04:20:00,9.082460E-01,3.559369E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.052130E+00,8.395906E+03,2.681909E+04,1.066982E+00,4.181446E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.686246E-01,6.931552E+03,2.214150E+04,1.468504E+00,4.199442E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,6.572518E+03,2.099463E+04
04:30:00,9.115586E-01,3.572351E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.055526E+00,8.385536E+03,2.686696E+04,1.071250E+00,4.198173E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.720430E-01,6.927869E+03,2.219664E+04,1.474847E+00,4.197659E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.242854E-01,6.548463E+03,2.098104E+04
04:40:00,9.148583E-01,3.585282E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.058902E+00,8.374759E+03,2.691404E+04,1.075468E+00,4.214704E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.754069E-01,6.923511E+03,2.225015E+04,1.481017E+00,4.195925E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.263676E-01,6.535665E+03,2.100373E+04
04:50:00,9.181454E-01,3.598164E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.062257E+00,8.363579E+03,2.696037E+04,1.079634E+00,4.231030E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.787178E-01,6.918498E+03,2.230209E+04,1.487025E+00,4.194236E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.284050E-01,6.522365E+03,2.102514E+04
05:00:00,9.214141E-01,3.610975E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.065641E+00,8.352388E+03,2.700717E+04,1.083746E+00,4.247144E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.820458E-01,6.913384E+03,2.235420E+04,1.492882E+00,4.192590E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.304521E-01,6.508998E+03,2.104663E+04
05:10:00,1.043509E+00,4.089457E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.069182E+00,8.418103E+03,2.713613E+04,1.212859E+00,4.247329E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.855343E-01,6.972167E+03,2.247509E+04,1.653062E+00,4.136481E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.326786E-01,6.556013E+03,2.113360E+04
05:20:00,1.066158E+00,4.178219E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.073073E+00,8.486833E+03,2.727421E+04,1.245927E+00,4.232135E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.894069E-01,7.034236E+03,2.260599E+04,1.715690E+00,4.096822E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.353554E-01,6.606748E+03,2.123217E+04
05:30:00,1.170802E+00,4.262992E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.077510E+00,8.560182E+03,2.742652E+04,1.352907E+00,4.183125E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,9.019180E-01,7.165208E+03,2.295707E+04,1.842312E+00,4.029124E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.387785E-01,6.663602E+03,2.134994E+04
05:40:00,1.250608E+00,4.217206E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.092332E+00,8.716717E+03,2.784386E+04,1.436506E+00,4.144673E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,9.280075E-01,7.405423E+03,2.365518E+04,1.945165E+00,3.962663E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.588528E-01,6.853574E+03,2.189241E+04
05:50:00,1.328813E+00,4.170279E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.119128E+00,9.095227E+03,2.837300E+04,1.517432E+00,4.106273E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,9.700291E-01,7.775192E+03,2.476189E+04,2.090210E+00,3.871128E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.896973E-01,7.131300E+03,2.271127E+04
06:00:00,1.405311E+00,4.121760E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.149562E+00,9.559286E+03,2.890508E+04,1.596144E+00,4.067116E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.020407E+00,8.215224E+03,2.608532E+04,2.259063E+00,3.758855E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,9.292969E-01,7.481701E+03,2.375621E+04
06:10:00,1.525535E+00,4.048293E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.211231E+00,1.055705E+04,3.003225E+04,1.718786E+00,3.993484E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.107351E+00,9.106184E+03,2.836716E+04,2.511960E+00,3.585179E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.015917E+00,8.305322E+03,2.610094E+04
06:20:00,1.640939E+00,3.973625E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.664444E+00,1.689340E+04,3.737107E+04,1.829177E+00,3.920085E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.647515E+00,1.666111E+04,3.734869E+04,2.745905E+00,3.411337E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.515445E+00,1.484632E+04,3.538600E+04
06:30:00,1.728295E+00,3.911237E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.857802E+00,1.946982E+04,4.042967E+04,1.914849E+00,3.846537E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.855786E+00,1.944316E+04,4.065315E+04,2.907629E+00,3.263728E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.717202E+00,1.757809E+04,3.869356E+04
06:40:00,1.833831E+00,3.834090E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,2.331474E+00,2.562690E+04,4.762296E+04,2.015694E+00,3.758715E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,2.330265E+00,2.561195E+04,4.790816E+04,3.113825E+00,3.077872E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,2.191791E+00,2.378722E+04,4.616188E+04
06:50:00,1.936405E+00,3.753950E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,2.723105E+00,3.045705E+04,5.323022E+04,2.113093E+00,3.666263E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,2.722358E+00,3.044887E+04,5.351663E+04,3.313691E+00,2.882275E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,2.584862E+00,2.867569E+04,5.188162E+04
07:00:00,2.036947E+00,3.670076E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.104337E+00,3.493307E+04,5.843790E+04,2.207899E+00,3.568962E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.102400E+00,3.491067E+04,5.875453E+04,3.507157E+00,2.677614E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,2.968245E+00,3.321824E+04,5.724450E+04
07:10:00,2.113370E+00,3.592247E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.778472E+00,4.271380E+04,6.723265E+04,2.339101E+00,3.442820E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.777325E+00,4.270323E+04,6.766949E+04,3.625677E+00,2.530712E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.646117E+00,4.109796E+04,6.631825E+04
07:20:00,2.214484E+00,3.495519E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.831841E+00,4.308909E+04,6.725691E+04,2.519856E+00,3.272845E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.783269E+00,4.250673E+04,6.701404E+04,3.820333E+00,2.330347E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.669041E+00,4.113682E+04,6.587909E+04
07:30:00,2.308643E+00,3.399603E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.337677E+00,4.894034E+04,7.367538E+04,2.707742E+00,3.100489E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.260684E+00,4.803025E+04,7.313719E+04,3.992688E+00,2.137539E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.163327E+00,4.687869E+04,7.230181E+04
07:40:00,2.389596E+00,3.308812E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.514122E+00,5.078459E+04,7.536242E+04,2.828423E+00,2.969764E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.419541E+00,4.968264E+04,7.469394E+04,4.134713E+00,1.960084E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.335524E+00,4.870277E+04,7.402022E+04
07:50:00,2.489895E+00,3.198919E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.757214E+00,5.333573E+04,7.802971E+04,2.972318E+00,2.814952E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.641994E+00,5.201271E+04,7.721610E+04,4.273749E+00,1.778316E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.573466E+00,5.122482E+04,7.674856E+04
08:00:00,2.633663E+00,3.048955E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.999130E+00,5.579211E+04,8.073123E+04,3.108278E+00,2.659872E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.862226E+00,5.424305E+04,7.975671E+04,4.411322E+00,1.591219E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.809668E+00,5.364735E+04,7.950465E+04
08:10:00,2.501550E+00,3.147341E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.896218E+00,5.475780E+04,7.951596E+04,2.954059E+00,2.774629E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.732059E+00,5.290989E+04,7.821044E+04,4.223072E+00,1.729221E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.698696E+00,5.253382E+04,7.817235E+04
08:20:00,2.589108E+00,3.075223E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.985556E+00,5.613273E+04,8.102033E+04,3.008646E+00,2.729692E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.812946E+00,5.418951E+04,7.964300E+04,4.238506E+00,1.716568E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.798919E+00,5.403100E+04,7.984076E+04
08:30:00,2.509275E+00,3.140995E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.931349E+00,5.589314E+04,8.070440E+04,2.924582E+00,2.798949E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.755328E+00,5.391143E+04,7.928328E+04,4.134408E+00,1.802337E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.760834E+00,5.397273E+04,7.970606E+04
08:40:00,2.482725E+00,3.162862E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.919769E+00,5.613345E+04,8.092942E+04,2.886455E+00,2.830352E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.741267E+00,5.412375E+04,7.948107E+04,4.073299E+00,1.852676E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.767202E+00,5.441495E+04,8.014403E+04
08:50:00,2.459008E+00,3.182400E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.917741E+00,5.648113E+04,8.127490E+04,2.854395E+00,2.856763E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.737801E+00,5.445521E+04,7.981221E+04,4.021398E+00,1.895433E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.785015E+00,5.498585E+04,8.072639E+04
09:00:00,2.438874E+00,3.198987E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.921253E+00,5.689108E+04,8.169020E+04,2.826973E+00,2.879354E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.740560E+00,5.485664E+04,8.022145E+04,3.976131E+00,1.932727E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.809959E+00,5.563693E+04,8.139812E+04
09:10:00,2.421476E+00,3.213320E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.928512E+00,5.730419E+04,8.211241E+04,2.803139E+00,2.898989E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.747418E+00,5.526520E+04,8.064171E+04,3.936102E+00,1.965705E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.839832E+00,5.630445E+04,8.209077E+04
09:20:00,2.406193E+00,3.225911E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.937895E+00,5.774117E+04,8.256044E+04,2.782096E+00,2.916325E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.756482E+00,5.569857E+04,8.108840E+04,3.900349E+00,1.995161E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.872645E+00,5.700504E+04,8.281835E+04
09:30:00,2.392566E+00,3.237138E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.948796E+00,5.819523E+04,8.302693E+04,2.763247E+00,2.931854E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.767006E+00,5.614837E+04,8.155271E+04,3.868103E+00,2.021727E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.907614E+00,5.772991E+04,8.357170E+04
09:40:00,2.380249E+00,3.247286E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.960616E+00,5.865963E+04,8.350449E+04,2.746145E+00,2.945944E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.778303E+00,5.660688E+04,8.202630E+04,3.838765E+00,2.045897E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.943907E+00,5.846967E+04,8.434055E+04
09:50:00,2.368976E+00,3.256574E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.972782E+00,5.912793E+04,8.398611E+04,2.730434E+00,2.958887E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.789656E+00,5.706602E+04,8.250035E+04,3.811813E+00,2.068102E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.980759E+00,5.921572E+04,8.511559E+04
10:00:00,2.358547E+00,3.265165E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.984811E+00,5.959469E+04,8.446598E+04,2.715859E+00,2.970894E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.800511E+00,5.751956E+04,8.296826E+04,3.786884E+00,2.088639E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.017449E+00,5.995997E+04,8.588812E+04
10:10:00,2.349749E+00,3.272414E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.996291E+00,6.001629E+04,8.489931E+04,2.702242E+00,2.982112E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.810369E+00,5.792289E+04,8.338414E+04,3.763738E+00,2.107708E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.053388E+00,6.065677E+04,8.661128E+04
10:20:00,2.343421E+00,3.277627E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.006227E+00,6.042051E+04,8.531420E+04,2.689413E+00,2.992681E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.818063E+00,5.830187E+04,8.377416E+04,3.742112E+00,2.125524E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.087332E+00,6.133114E+04,8.731043E+04
10:30:00,2.337420E+00,3.282571E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.014755E+00,6.080889E+04,8.571366E+04,2.677238E+00,3.002712E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.823811E+00,5.865897E+04,8.414274E+04,3.721787E+00,2.142269E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.119328E+00,6.198358E+04,8.798812E+04
10:40:00,2.331695E+00,3.287287E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.021673E+00,6.117915E+04,8.609455E+04,2.665613E+00,3.012288E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.827455E+00,5.899240E+04,8.448680E+04,3.702594E+00,2.158080E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.149154E+00,6.261161E+04,8.864045E+04
10:50:00,2.326205E+00,3.291811E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.026816E+00,6.152945E+04,8.645433E+04,2.654460E+00,3.021476E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.828924E+00,5.930134E+04,8.480453E+04,3.684395E+00,2.173073E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.176576E+00,6.321261E+04,8.926354E+04
11:00:00,2.320917E+00,3.296167E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.030001E+00,6.185771E+04,8.679058E+04,2.643716E+00,3.030328E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.828087E+00,5.958436E+04,8.509406E+04,3.667075E+00,2.187342E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.201415E+00,6.378453E+04,8.985503E+04
11:10:00,2.315800E+00,3.300382E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.030962E+00,6.206347E+04,8.700037E+04,2.633305E+00,3.038905E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.824786E+00,5.974216E+04,8.525379E+04,3.650487E+00,2.201008E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.223349E+00,6.422631E+04,9.031141E+04
11:20:00,2.310837E+00,3.304471E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.030310E+00,6.225109E+04,8.719187E+04,2.623198E+00,3.047231E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.819883E+00,5.988194E+04,8.539537E+04,3.634567E+00,2.214123E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.243162E+00,6.464421E+04,9.074371E+04
11:30:00,2.306011E+00,3.308447E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.027676E+00,6.241640E+04,8.736062E+04,2.613370E+00,3.055327E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.813110E+00,6.000068E+04,8.551547E+04,3.619268E+00,2.226727E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.260463E+00,6.503385E+04,9.114712E+04
11:40:00,2.301310E+00,3.312319E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.023193E+00,6.256091E+04,8.750793E+04,2.603798E+00,3.063213E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.804722E+00,6.010126E+04,8.561661E+04,3.604535E+00,2.238864E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.275438E+00,6.539732E+04,9.152327E+04
11:50:00,2.296724E+00,3.316098E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.017139E+00,6.268773E+04,8.763667E+04,2.594462E+00,3.070904E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.795137E+00,6.018836E+04,8.570313E+04,3.590324E+00,2.250572E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.288446E+00,6.573866E+04,9.187571E+04
12:00:00,2.292244E+00,3.319788E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.010000E+00,6.280235E+04,8.775234E+04,2.585343E+00,3.078416E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.784985E+00,6.026909E+04,8.578224E+04,3.576593E+00,2.261883E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.300067E+00,6.606438E+04,9.221096E+04
12:10:00,2.287874E+00,3.323388E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.002618E+00,6.287525E+04,8.782499E+04,2.576475E+00,3.085723E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.775254E+00,6.031555E+04,8.582591E+04,3.563376E+00,2.272773E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.311252E+00,6.634622E+04,9.250055E+04
12:20:00,2.283605E+00,3.326905E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.996009E+00,6.295684E+04,8.790685E+04,2.567828E+00,3.092846E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.767022E+00,6.037889E+04,8.588747E+04,3.550619E+00,2.283282E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.323051E+00,6.663496E+04,9.279747E+04
12:30:00,2.279428E+00,3.330347E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.991281E+00,6.305960E+04,8.801092E+04,2.559377E+00,3.099808E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.761428E+00,6.047189E+04,8.598043E+04,3.538274E+00,2.293452E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.336622E+00,6.694363E+04,9.311538E+04
12:40:00,2.275336E+00,3.333718E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.989143E+00,6.319149E+04,8.814486E+04,2.551110E+00,3.106618E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.759202E+00,6.060280E+04,8.611271E+04,3.526312E+00,2.303306E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.352673E+00,6.728020E+04,9.346170E+04
12:50:00,2.271326E+00,3.337021E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.990001E+00,6.335709E+04,8.831323E+04,2.543016E+00,3.113286E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.760775E+00,6.077644E+04,8.628913E+04,3.514710E+00,2.312865E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.371617E+00,6.764932E+04,9.384101E+04
13:00:00,2.267394E+00,3.340261E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.994000E+00,6.355805E+04,8.851815E+04,2.535089E+00,3.119817E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.766300E+00,6.099455E+04,8.651194E+04,3.503444E+00,2.322145E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.393593E+00,6.805254E+04,9.425549E+04
13:10:00,2.263525E+00,3.343448E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.000790E+00,6.373192E+04,8.869588E+04,2.527275E+00,3.126253E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.775417E+00,6.119460E+04,8.671721E+04,3.492432E+00,2.331217E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.418249E+00,6.842743E+04,9.464153E+04
13:20:00,2.259720E+00,3.346583E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.009699E+00,6.392962E+04,8.889905E+04,2.519586E+00,3.132588E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.787445E+00,6.142739E+04,8.695760E+04,3.481678E+00,2.340077E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.444894E+00,6.882470E+04,9.505196E+04
13:30:00,2.255980E+00,3.349664E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.019795E+00,6.414069E+04,8.911657E+04,2.512032E+00,3.138811E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.801429E+00,6.168219E+04,8.722158E+04,3.471188E+00,2.348719E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.472567E+00,6.923354E+04,9.547527E+04
13:40:00,2.252305E+00,3.352691E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.030391E+00,6.435738E+04,8.934014E+04,2.504613E+00,3.144923E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.816621E+00,6.195059E+04,8.749996E+04,3.460955E+00,2.357149E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.500508E+00,6.964540E+04,9.590208E+04
13:50:00,2.248693E+00,3.355667E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.040946E+00,6.457361E+04,8.956322E+04,2.497326E+00,3.150926E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.832347E+00,6.222499E+04,8.778446E+04,3.450970E+00,2.365375E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.528043E+00,7.005269E+04,9.632407E+04
14:00:00,2.245143E+00,3.358592E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.051001E+00,6.478423E+04,8.978029E+04,2.490169E+00,3.156822E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.848001E+00,6.249860E+04,8.806785E+04,3.441224E+00,2.373404E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.554564E+00,7.044857E+04,9.673397E+04
14:10:00,2.241653E+00,3.361467E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.060110E+00,6.488673E+04,8.988615E+04,2.483140E+00,3.162612E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.862930E+00,6.266658E+04,8.824246E+04,3.431709E+00,2.381242E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.579381E+00,7.072781E+04,9.702371E+04
14:20:00,2.238222E+00,3.364293E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.068021E+00,6.497575E+04,8.997838E+04,2.476236E+00,3.168300E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.876690E+00,6.282140E+04,8.840403E+04,3.422417E+00,2.388897E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.602029E+00,7.098265E+04,9.728897E+04
14:30:00,2.234849E+00,3.367072E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.075099E+00,6.505539E+04,9.006176E+04,2.469455E+00,3.173887E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.889576E+00,6.296640E+04,8.855662E+04,3.413341E+00,2.396374E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.622781E+00,7.121616E+04,9.753355E+04
14:40:00,2.231531E+00,3.369805E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.080834E+00,6.511993E+04,9.012883E+04,2.462792E+00,3.179375E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.900810E+00,6.309281E+04,8.868894E+04,3.404474E+00,2.403679E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.640834E+00,7.141930E+04,9.774560E+04
14:50:00,2.228268E+00,3.372493E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.085009E+00,6.516692E+04,9.017722E+04,2.456247E+00,3.184767E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.909989E+00,6.319610E+04,8.879659E+04,3.395808E+00,2.410818E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.655751E+00,7.158717E+04,9.792039E+04
15:00:00,2.225059E+00,3.375137E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.087535E+00,6.519535E+04,9.020638E+04,2.449816E+00,3.190065E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.916893E+00,6.327379E+04,8.887769E+04,3.387339E+00,2.417795E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.667279E+00,7.171690E+04,9.805574E+04
15:10:00,2.221902E+00,3.377738E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.088255E+00,6.508648E+04,9.009462E+04,2.443497E+00,3.195271E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.921241E+00,6.320577E+04,8.880897E+04,3.379058E+00,2.424617E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.675096E+00,7.168791E+04,9.802788E+04
15:20:00,2.218796E+00,3.380297E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.087116E+00,6.495670E+04,8.996181E+04,2.437288E+00,3.200386E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.922921E+00,6.310772E+04,8.870985E+04,3.370962E+00,2.431287E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.679059E+00,7.161555E+04,9.795609E+04
15:30:00,2.215740E+00,3.382815E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.083538E+00,6.479948E+04,8.980076E+04,2.431185E+00,3.205414E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.921182E+00,6.297120E+04,8.857091E+04,3.363044E+00,2.437810E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.678373E+00,7.149089E+04,9.783040E+04
15:40:00,2.212732E+00,3.385292E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.077824E+00,6.461823E+04,8.961474E+04,2.425187E+00,3.210355E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.916471E+00,6.280124E+04,8.839701E+04,3.355298E+00,2.444191E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.673415E+00,7.131815E+04,9.765463E+04
15:50:00,2.209773E+00,3.387731E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.070102E+00,6.441437E+04,8.940503E+04,2.419291E+00,3.215212E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.908938E+00,6.259952E+04,8.818941E+04,3.347721E+00,2.450433E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.664366E+00,7.109939E+04,9.743047E+04
16:00:00,2.206859E+00,3.390131E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.060348E+00,6.418766E+04,8.917106E+04,2.413495E+00,3.219987E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.898692E+00,6.236728E+04,8.794915E+04,3.340307E+00,2.456541E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.651259E+00,7.083496E+04,9.715785E+04
16:10:00,2.203991E+00,3.392493E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.049008E+00,6.390410E+04,8.887854E+04,2.407797E+00,3.224681E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.886261E+00,6.207146E+04,8.764292E+04,3.333051E+00,2.462518E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.634678E+00,7.049246E+04,9.680426E+04
16:20:00,2.201168E+00,3.394819E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.036226E+00,6.360433E+04,8.856930E+04,2.402195E+00,3.229296E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.871857E+00,6.175344E+04,8.731361E+04,3.325950E+00,2.468369E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.614776E+00,7.011258E+04,9.641180E+04
16:30:00,2.198388E+00,3.397109E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.021629E+00,6.328412E+04,8.823800E+04,2.396686E+00,3.233834E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.855071E+00,6.140862E+04,8.695516E+04,3.318998E+00,2.474095E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.591187E+00,6.969121E+04,9.597505E+04
16:40:00,2.195651E+00,3.399364E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.005874E+00,6.295089E+04,8.789395E+04,2.391269E+00,3.238297E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.836565E+00,6.104444E+04,8.657752E+04,3.312192E+00,2.479702E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.564593E+00,6.923603E+04,9.550424E+04
16:50:00,2.192955E+00,3.401585E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.989594E+00,6.261175E+04,8.754454E+04,2.385942E+00,3.242686E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.817063E+00,6.066905E+04,8.618928E+04,3.305528E+00,2.485192E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.535648E+00,6.875440E+04,9.500681E+04
17:00:00,2.190300E+00,3.403773E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.973418E+00,6.227377E+04,8.719635E+04,2.380702E+00,3.247002E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.797119E+00,6.028870E+04,8.579566E+04,3.299002E+00,2.490568E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.504995E+00,6.825354E+04,9.448882E+04
17:10:00,2.187684E+00,3.405927E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.957891E+00,6.190411E+04,8.681515E+04,2.375547E+00,3.251249E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.776291E+00,5.985940E+04,8.534990E+04,3.292611E+00,2.495834E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.472178E+00,6.768935E+04,9.390322E+04
17:20:00,2.185108E+00,3.408050E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.943635E+00,6.154874E+04,8.644825E+04,2.370477E+00,3.255426E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.754360E+00,5.941768E+04,8.489086E+04,3.286350E+00,2.500991E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.437066E+00,6.709932E+04,9.329026E+04
17:30:00,2.182569E+00,3.410141E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.931591E+00,6.121828E+04,8.610765E+04,2.365489E+00,3.259535E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.732426E+00,5.897593E+04,8.443438E+04,3.280217E+00,2.506044E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.400762E+00,6.649588E+04,9.266592E+04
17:40:00,2.180068E+00,3.412202E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.921414E+00,6.090880E+04,8.578892E+04,2.360581E+00,3.263578E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.710365E+00,5.853275E+04,8.397748E+04,3.274209E+00,2.510994E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.363211E+00,6.587840E+04,9.202791E+04
17:50:00,2.177603E+00,3.414232E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.912429E+00,6.061275E+04,8.548415E+04,2.355752E+00,3.267557E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.687721E+00,5.808301E+04,8.351298E+04,3.268321E+00,2.515844E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.324013E+00,6.524240E+04,9.136964E+04
18:00:00,2.175174E+00,3.416234E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.903771E+00,6.032036E+04,8.518329E+04,2.350999E+00,3.271472E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.663865E+00,5.761963E+04,8.303265E+04,3.262551E+00,2.520597E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.282561E+00,6.458103E+04,9.068319E+04
18:10:00,2.172780E+00,3.418206E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.894066E+00,5.991873E+04,8.477033E+04,2.346322E+00,3.275325E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.638622E+00,5.704317E+04,8.243494E+04,3.256897E+00,2.525255E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.238665E+00,6.379469E+04,8.986692E+04
18:20:00,2.170420E+00,3.420150E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.881861E+00,5.948897E+04,8.432863E+04,2.341719E+00,3.279117E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.611569E+00,5.644634E+04,8.181638E+04,3.251355E+00,2.529821E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.191920E+00,6.297630E+04,8.901793E+04
18:30:00,2.168093E+00,3.422067E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.865588E+00,5.901345E+04,8.383962E+04,2.337188E+00,3.282849E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.581326E+00,5.581362E+04,8.116067E+04,3.245922E+00,2.534297E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.140973E+00,6.211061E+04,8.812025E+04
18:40:00,2.165800E+00,3.423957E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.842654E+00,5.846297E+04,8.327143E+04,2.332728E+00,3.286524E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.545448E+00,5.511751E+04,8.043694E+04,3.240596E+00,2.538685E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.083411E+00,6.117052E+04,8.714328E+04
18:50:00,2.163538E+00,3.425820E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.812578E+00,5.783213E+04,8.262103E+04,2.328337E+00,3.290141E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.502931E+00,5.434669E+04,7.963522E+04,3.235374E+00,2.542986E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,5.018293E+00,6.014539E+04,8.607794E+04
19:00:00,2.161308E+00,3.427657E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.774675E+00,5.711322E+04,8.187930E+04,2.324014E+00,3.293702E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.452602E+00,5.348798E+04,7.874085E+04,3.230253E+00,2.547205E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.944492E+00,5.902258E+04,8.490985E+04
19:10:00,2.159108E+00,3.429469E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.728938E+00,5.638414E+04,8.112477E+04,2.319757E+00,3.297209E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.394542E+00,5.262026E+04,7.783474E+04,3.225232E+00,2.551341E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.862226E+00,5.788251E+04,8.372137E+04
19:20:00,2.156939E+00,3.431256E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.671389E+00,5.552215E+04,8.022561E+04,2.315566E+00,3.300662E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.324279E+00,5.161524E+04,7.677726E+04,3.220308E+00,2.555398E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.767036E+00,5.659701E+04,8.237245E+04
19:30:00,2.154799E+00,3.433019E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.603448E+00,5.454322E+04,7.920557E+04,2.311438E+00,3.304062E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.243255E+00,5.048914E+04,7.559385E+04,3.215478E+00,2.559377E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.660380E+00,5.518250E+04,8.088969E+04
19:40:00,2.152688E+00,3.434758E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.528016E+00,5.348001E+04,7.809971E+04,2.307373E+00,3.307411E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.154105E+00,4.927160E+04,7.431521E+04,3.210740E+00,2.563280E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.544945E+00,5.366921E+04,7.930396E+04
19:50:00,2.150606E+00,3.436474E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.448266E+00,5.236820E+04,7.694280E+04,2.303369E+00,3.310710E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.060725E+00,4.800646E+04,7.298437E+04,3.206092E+00,2.567109E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.424704E+00,5.210184E+04,7.765827E+04
20:00:00,2.148551E+00,3.438166E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.369456E+00,5.126696E+04,7.579462E+04,2.299425E+00,3.313959E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.969492E+00,4.676547E+04,7.167519E+04,3.201533E+00,2.570865E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.306211E+00,5.055413E+04,7.602761E+04
20:10:00,2.146524E+00,3.439836E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.294383E+00,5.024675E+04,7.472211E+04,2.295540E+00,3.317160E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.883431E+00,4.562165E+04,7.045566E+04,3.197059E+00,2.574551E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.192649E+00,4.910088E+04,7.448046E+04
20:20:00,2.144523E+00,3.441484E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.228800E+00,4.933332E+04,7.375770E+04,2.291712E+00,3.320313E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.808783E+00,4.460624E+04,6.936628E+04,3.192669E+00,2.578168E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.090509E+00,4.777613E+04,7.306078E+04
20:30:00,2.142549E+00,3.443111E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.173174E+00,4.853191E+04,7.291038E+04,2.287941E+00,3.323419E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.745897E+00,4.372317E+04,6.841654E+04,3.188361E+00,2.581717E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.000418E+00,4.658694E+04,7.178247E+04
20:40:00,2.140601E+00,3.444716E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.127672E+00,4.784443E+04,7.218634E+04,2.284226E+00,3.326480E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.694947E+00,4.297438E+04,6.761481E+04,3.184132E+00,2.585200E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.922801E+00,4.553809E+04,7.065798E+04
20:50:00,2.138677E+00,3.446301E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.090250E+00,4.724785E+04,7.156192E+04,2.280565E+00,3.329496E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.653576E+00,4.233339E+04,6.693392E+04,3.179983E+00,2.588619E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.855518E+00,4.460553E+04,6.966323E+04
21:00:00,2.136779E+00,3.447865E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.057165E+00,4.670009E+04,7.098965E+04,2.276957E+00,3.332469E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.617296E+00,4.174967E+04,6.631556E+04,3.175909E+00,2.591974E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.794209E+00,4.374017E+04,6.874126E+04
21:10:00,2.134905E+00,3.449409E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,4.026980E+00,4.618495E+04,7.045166E+04,2.273401E+00,3.335398E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.584330E+00,4.120325E+04,6.573708E+04,3.171910E+00,2.595269E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.737210E+00,4.292332E+04,6.787074E+04
21:20:00,2.133054E+00,3.450933E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.999071E+00,4.569543E+04,6.994051E+04,2.269897E+00,3.338285E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.553970E+00,4.068616E+04,6.518986E+04,3.167984E+00,2.598503E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.683932E+00,4.214835E+04,6.704458E+04
21:30:00,2.131227E+00,3.452438E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.972987E+00,4.522646E+04,6.945083E+04,2.266442E+00,3.341130E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.525696E+00,4.019254E+04,6.466753E+04,3.164130E+00,2.601678E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.633879E+00,4.140968E+04,6.625672E+04
21:40:00,2.129423E+00,3.453925E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.948395E+00,4.477427E+04,6.897864E+04,2.263038E+00,3.343935E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.499120E+00,3.971804E+04,6.416543E+04,3.160345E+00,2.604796E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.586655E+00,4.070283E+04,6.550238E+04
21:50:00,2.127641E+00,3.455392E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.925040E+00,4.433600E+04,6.852092E+04,2.259681E+00,3.346700E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.473949E+00,3.925935E+04,6.368001E+04,3.156628E+00,2.607858E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.541936E+00,4.002418E+04,6.477775E+04
22:00:00,2.125882E+00,3.456842E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.902722E+00,4.390940E+04,6.807538E+04,2.256372E+00,3.349426E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.449950E+00,3.881384E+04,6.320853E+04,3.152978E+00,2.610865E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.499450E+00,3.937065E+04,6.407962E+04
22:10:00,1.852131E+00,3.682361E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,3.242950E+00,3.674077E+04,5.994848E+04,1.895363E+00,3.646808E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,2.864941E+00,3.237344E+04,5.573809E+04,2.625957E+00,3.044996E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,2.898449E+00,3.275449E+04,5.640314E+04
22:20:00,1.578678E+00,3.907637E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,2.628348E+00,3.010244E+04,5.235369E+04,1.613306E+00,3.879147E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,2.284175E+00,2.596527E+04,4.820569E+04,2.127969E+00,3.514907E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,2.305009E+00,2.620657E+04,4.866799E+04
22:30:00,1.308892E+00,4.131949E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,2.066184E+00,2.374834E+04,4.498203E+04,1.350653E+00,4.109746E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.744055E+00,1.975490E+04,4.076323E+04,1.673204E+00,3.899360E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.752144E+00,1.984998E+04,4.098407E+04
22:40:00,1.059279E+00,4.151261E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.535922E+00,1.734058E+04,3.753757E+04,1.114635E+00,4.291582E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.258900E+00,1.381973E+04,3.358454E+04,1.390129E+00,4.113003E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.255178E+00,1.377225E+04,3.355466E+04
22:50:00,8.270511E-01,3.241171E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,1.055844E+00,1.121838E+04,2.979873E+04,8.824926E-01,3.458443E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.355713E-01,8.877978E+03,2.358205E+04,1.131375E+00,4.282847E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.341630E-01,8.863015E+03,2.354231E+04
23:00:00,8.236324E-01,3.227773E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,8.648776E+03,2.313939E+04,8.236324E-01,3.227773E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,8.648776E+03,2.313939E+04,8.792038E-01,3.445555E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,8.648776E+03,2.313939E+04
23:10:00,8.236324E-01,3.227773E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.420334E-01,8.737364E+03,2.354825E+04,8.236324E-01,3.227773E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,8.546425E+03,2.303365E+04,9.875115E-01,3.870007E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,8.546425E+03,2.303365E+04
23:20:00,8.236324E-01,3.227773E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,9.035844E-01,9.263762E+03,2.515359E+04,8.236324E-01,3.227773E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,8.444075E+03,2.292792E+04,1.071604E+00,4.199561E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,8.444075E+03,2.292792E+04
23:30:00,8.236324E-01,3.227773E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,9.234900E-01,9.353079E+03,2.558917E+04,8.358747E-01,3.275750E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,8.341724E+03,2.282220E+04,1.116295E+00,4.294118E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,8.341724E+03,2.282220E+04
23:40:00,8.236324E-01,3.227773E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,9.291407E-01,9.294847E+03,2.562647E+04,8.561120E-01,3.355059E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,8.239373E+03,2.271646E+04,1.143762E+00,4.280143E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,8.239373E+03,2.271646E+04
23:50:00,8.236324E-01,3.227773E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,9.432612E-01,9.318887E+03,2.589483E+04,8.797128E-01,3.447549E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,8.137022E+03,2.261073E+04,1.169133E+00,4.267497E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,8.137022E+03,2.261073E+04
24:00:00,8.236324E-01,3.227773E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,9.510587E-01,9.277737E+03,2.598682E+04,8.983491E-01,3.520584E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,8.034672E+03,2.250501E+04,1.190996E+00,4.256790E+04,8.236324E-01,0.000000E+00,0.000000E+00,8.236324E-01,0.000000E+00,8.236324E-01,8.034672E+03,2.250501E+04
Coinc Peak   ,2.633663E+00,5.088255E+00,4.262992E+04,6.519535E+04,3.108278E+00,4.922921E+00,4.291582E+04,6.327379E+04,4.411322E+00,5.679059E+00,4.294118E+04,7.171690E+04
NonCoinc Peak,2.633663E+00,5.852435E+00,4.262992E+04,6.519535E+04,3.108278E+00,5.966629E+00,4.291582E+04,6.327379E+04,4.411322E+00,6.336993E+00,4.294118E+04,7.171690E+04
